# Original prompt: CP1H-X40DT-D digital LD

Create an original English-language tutorial example for Omron **CP1H-X40DT-D**, device CP1H and CPU **X** in CX-Programmer through multi-plc-agent's Omron MCP. Target folder `01-cp1h-x40dt-d`. Do not switch to CP1E or claim compilation from a different CPU. Do not download, go online, force, write live values, access COM/USB/serial, install software, or modify hardware. If a native fixture for the correct CPU is unavailable, output JSON/mnemonic source and state that native compilation is blocked, rather than falsifying a native project.

Generate `program.json` with schema_version 1, id `01-cp1h-x40dt-d`, model `CP1H-X40DT-D`, device `CP1H`, cpu `X`, sections containing names and rungs (comment and instructions as CX-Programmer mnemonic strings), and scenarios containing names and scans (dt_ms, inputs, expect addressed by PLC address). Generate `signals.csv` with exactly the columns signal,address,type,unit,hmi_access,description; an English `README.md`; and `prompt.id.md` containing this complete prompt. Do not write a new manifest or interpreter. JSON is the single source of rungs; no duplicate program.il is needed.

Use the physical allocation **24 inputs CIO0.00–0.11 and 1.00–1.11; 16 sinking outputs CIO100.00–100.07 and 101.00–101.07**. Do not create incorrect contiguous ranges or use input bits 12–15 as work bits. List all terminals, including spares, in the CSV. Start NO=0.00; Stop_OK=0.01 (ON healthy, OFF stop); Permissive_OK=1.00 (ON non-safety process permission); horn=100.00; motor=101.00. Important signal IDs: start_pb,stop_ok,permissive_ok,horn,motor,run_request,start_armed,prestart_done.

Create start/stop/permissive **seal-in** LD rungs using one OUT W0.00, rather than holding the Start button. Choose seal-in OUT over SET/RSET for one writer and clear priority. Arm Start W0.01 only after Start is released while ready; clear it while the request is active or Stop/permissive is lost. Request rung: (Start AND armed OR request) AND Stop_OK AND Permissive_OK AND NOT A200.11. Next arming rung: (NOT Start OR armed) AND Stop_OK AND Permissive_OK AND NOT request AND NOT A200.11. Then TIM0000 #0030, horn=request AND NOT T0000, motor=request AND T0000. Preserve this order. Timer BCD30×0.1s=3s, non-accumulating. One writer per physical output. First scan must be OFF; Start held since startup or Stop/permissive restoration must be released and pressed again before restart.

Include scan scenarios that will actually execute the mnemonics through the shared checker: self-hold after Start release, horn at 2.9s and motor at 3.0s, Stop priority simultaneous with Start, Stop while running, permissive loss during prestart and running, timer reset and full three-second restart, no auto-start with Start held since first scan or during restoration. Each new scenario starts with fresh state, A200.11 is generated by the checker, and dt_ms is explicit with active scan time counted by the model. Do not run build/test/lint/formatter mid-flight; the integration parent runs them after the examples are complete. Do not describe expectations as simulation results.

Document wiring/logical polarity, IO map, W/timer space, how to run the shared checker, offline model limits, the native blocker, and that emergency stop/guard/overload must be handled separately and are not certified safety functions. CPU X has no built-in process analog. A642/A643 are not substitutes for process AI.

Base facts on W450-E1-08 §1-2 p15, §2-2-2 pp52–53, §4-2-2 p153, Appendix C p648 (https://files.omron.eu/downloads/latest/manual/en/w450_cp1h_cpu_unit_operation_manual_en.pdf?v=1) and W451-E1-03 §3-5-1 pp169–172 (https://files.omron.eu/downloads/latest/manual/en/w451_cp1_cpu_unit_programming_manual_en.pdf?v=1). Separate hardware facts from the original seal-in design. Write all content yourself; do not copy manuals/vendor projects/third-party tool code.
