# Original prompt: XA mixed analog and validity

Write an original English LD tutorial for Omron CP1H-XA40DT-D (device CP1H, cpu XA), folder 03-cp1h-xa-analog. Read vendor facts at the links below; do not substitute CP1E or copy vendor examples/tool code. Generate program.json schema_version 1, id 03-cp1h-xa-analog, model/device/cpu, named sections, rungs with comment and CX-Programmer mnemonic string instructions, named scenarios with scans dt_ms/inputs/expect; signals.csv with exactly the columns signal,address,type,unit,hmi_access,description; complete README.md and prompt.id.md. Do not create a manifest, interpreter, or fake native project file.

Fixed configuration: all 4 AI and 2 AO Use, common resolution 6000, AI0/2=0–10 V (switch OFF), AI1/3=4–20 mA (switch ON), input averaging OFF, AO0=0–10 V, AO1=4–20 mA. Setup only through CX-Programmer PLC Setup→Built-in AD/DA and vendor transfer/power-cycle procedure, not MOV to A75–78/A600 or expansion initializer. CIO200..203=AI0..3, CIO210/211=AO0/1. Digital map 24DI 0.00–0.11+1.00–1.11 and 16DO 100.00–100.07+101.00–101.07; unused by analog ladder. A642/A643 are not process AI.

Read A434.04 ON=ready, A315.14 error, A434.01/.03 current open circuit; A200.11 inhibits first scan. Per-channel validity W0.00..03 requires ready, !error, !firstscan, raw !=#8000; AI1/3 also !open flag. D100..103 are cleared to zero each scan then copy raw only if valid. Signal IDs analog_input_0..3 are guarded copies, analog_valid_0..3 validity bits; raw diagnosis is separate. No stale value as valid. Output permission W0.04 requires all 4 AI valid.

D200/D201 are application signed 16-bit raw commands. Consider direct AO multiwriter versus scratch; choose scratch D210/D211 default 0 each scan, copy command when gated and 0<=signed command<=6000, saturate to 6000 above, keep negatives at 0. Use AND>=S(327), AND<=S(317), AND>S(322); comparators without S are unsigned and unsuitable for negative clamping. The only writers of CIO210/211 are scratch MOVs at the end of the program. Startup/not ready/system error/open/#8000 makes both AO raw 0. HMI analog_output_0/1=final word; output_valid=W0.04. Command IDs output_command_0/1 read_write; status/CIO read only.

Document raw 0 in 4–20 mA=4 mA, not 0 mA; do not subtract 1200; nominal 0..6000, extended −300..6300, sentinel #8000 is not a process value; 0–10 V cannot prove wiring integrity. Explain that program raw 0 is not hardware fault output 0 mA; A500.12 hold mode is not changed. The conservative all-4-valid gate is not mandatory vendor behavior.

Test endpoints 0/6000, midpoint 3000, startup ready/not-ready, signed commands -1/#8000/32767/above 6000, extended input -300/6300, error after nonzero data, loss of readiness, open AI1/AI3, sentinel on each channel and recovery. Each scenario starts with fresh state; the first scan produces A200.11. Run `python3 contoh/omron/check.py` as an offline model, then write through MCP and compile in CX-Programmer if available. If File/New CX-Server fails, use `mcp_build.py --draft-seed` with the correct XA profile, open the result in the editor and record actual compiler output; do not change CPU to CP1E or claim a pass from the offline checker alone. No download, online operation, forcing, hardware, serial, or installation. Emergency stop/guard/overload remain separate hardware functions.

Sources and locations: W450-E1-08 https://files.omron.eu/downloads/latest/manual/en/w450_cp1h_cpu_unit_operation_manual_en.pdf?v=1 §4-2-2p153, §4-3p159, §5-5pp326–337, Appendix G pp761–762, §11-2p614, Appendix C p648; W451-E1-03 https://files.omron.eu/downloads/latest/manual/en/w451_cp1_cpu_unit_programming_manual_en.pdf?v=1 §3-6-1pp211–214 and §3-7-1p247. Distinguish manual facts, tutorial design, and arithmetic/offline expectations. All text/code original.
